# RK3576 台架测试串口协议草案

适用固件：App 0.1.24。尚待与 RK3576 和实板联调。

沿用现有 UART 帧头、帧尾、CRC16 和 32 字节载荷上限。结构化载荷使用数据类型 `0x06`，各字段按顺序紧密排列，无填充，整数和 IEEE 754 单精度浮点数均为小端。

帧格式为 `AA 55 | frame_id:u16 | data_type:u8 | payload_length:u16 | payload | crc:u16 | 0D 0A`。CRC16/Modbus 从 `frame_id` 算到载荷末尾，不含帧头和帧尾。

| 方向 | ID | 用途 | 载荷 |
|---|---|---|---|
| 下行 | `0x10D0` | 启动老化 | `run_id:u32, route:u8, pressure_mmhg:u16, duration_s:u32, heating:u8, target_c:f32` |
| 下行 | `0x10D1` | 启动漏气检查 | `run_id:u32, pressure_mmhg:u16, duration_s:u32, gains_mode:u8, kp:f32, ki:f32, kd:f32` |
| 下行 | `0x10D2` | 停止指定测试 | `run_id:u32` |
| 下行 | `0x10D3` | 查询当前或最近一次测试 | `run_id:u32` |
| 上行 | `0x11D0` | 命令回执 | `run_id:u32, command_id:u16, result:u8` |
| 上行 | `0x11D1` | 实时状态 | `run_id:u32, state:u8, phase:u8, elapsed_s:u32, cycles:u32, left_mmhg:f32, right_mmhg:f32, pump_permille:f32` |
| 上行 | `0x11D2` | 最终结果 | `run_id:u32, reason:u8, elapsed_s:u32, cycles:u32, valid_ms:u32, mean_pwm_permille:f32, peak_pwm_permille:f32, pump_on_pct:f32` |
| 上行 | `0x11D3` | 老化温度状态 | `run_id:u32, heat_ready:u8, left_c:f32, right_c:f32` |

- `route`：1 左眼、2 右眼、3 双眼。漏气检查固定双眼。
- `heating`：0 关闭、1 开启。开启时 `target_c` 为 25–42 °C；关闭时填零。旧版 11 字节老化启动帧仍可用，等价于关闭加热。温度帧只在加热老化期间随状态帧发送，`heat_ready=0` 表示等待所选通道有效温度。
- `gains_mode`：0 使用启动时的双眼保压参数，1 使用本次命令中的参数。模式 0 下后三个字段填零。显式增益只用于该次测试。
- `state`：0 空闲、1 运行、2 已结束。`phase`：0 无、1 升压、2 保压、3 脉动加压、4 脉动间歇、5 周期末放气。
- `result`：0 接受、1 参数非法、2 设备忙、3 安全条件不满足、4 会话不存在。
- `reason`：0 定时完成、1 主动停止或切换运行模式、2 安全保护、3 采样失效、4 通信超时。
- `run_id` 由 RK3576 分配且非零。重复启动同一会话应返回原回执，避免因重发而重新计时。停止和查询指定会话；完成后缓存最近一次结果供查询。
- 目标压力范围 1–550 mmHg，总时长范围 1–86400 秒。运行时每 500 ms 主动上报状态。RK3576 应每秒查询一次当前会话；连续 3 秒没有收到匹配的查询会停泵放气。

## 老化测试

从下位机接受启动命令时计总时长。老化模式复用主程序的压力计划与执行逻辑，按升压、保压、脉动、周期末放气循环。启动时取当前主程序模式的波形时序，沿用 60 秒总周期与末尾 2 秒固定放气，以及所选气路对应的阶段 PID。阶段按主程序时序切换。RK3576 启动帧只传气路、目标压力和总时长，不另传阶段时长或脉宽。

开启加热时，要求所选加热通道在线，并等待有效温度后才开始压力循环及加热，最多等待 5 秒，等待时间计入总时长。加热复用主程序温控。每完成一个完整压力周期累计一轮。到总时长立即关加热、停泵并放气，未完成的轮次不计入完成次数。

## 漏气检查

使用双眼保压 PID 持续维持目标。仅在左右压力均处于目标 ±5 mmHg 且连续两个控制周期满足条件时累计实际 PWM。离开区间时暂停累计，总时长继续计时。平均值包含停泵时的零输出并按时间加权，同时报告峰值和泵开启时间占比。有效统计时间为零时结果不可用于判断。PWM 用千分比，例如 50 表示 5%。

输出反映维持目标压力的补气负荷，不折算物理漏率。暂不自动判合格，避免把气路容积、泵性能或目标压力差异误判为漏气。

两种模式均在空闲设备上启动，彼此互斥并与既有治疗、手动控泵和升级互斥。收到常规开始、停止或暂停命令时先结束台架测试。固件执行到时停机、断连超时和安全保护，结束时关闭加热并释放压力。台架测试中任一侧达到 550 mmHg 或触发固件现有保护会结束测试。漏气检查始终关闭加热。
